<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="IOModelsTest" Id="{79556a98-7c71-488a-956a-8b2d0f837253}" SpecialFunc="None">
    <Declaration><![CDATA[(*
SPDX-FileCopyrightText: © 2026 Oleksandr Tiutyk <trofimich@gmail.com>
SPDX-License-Identifier: MIT
License: https://opensource.org/license/mit
*)

(*!
<summary>Checks selected IO model field contracts and simulated DINT/REAL channel binding.</summary>
<description>
Expected field representations and widths come from Beckhoff PDO specifications, not the model declarations.
ANY descriptors inspect type/size without reading or writing located input payloads. Binding scenarios use
persistent ordinary byte buffers and consumers; no located input variable is assigned and no hardware is required.
Compiled offsets locate fields within those buffers, not within EtherCAT packets. XAE mapping remains a manual check.
Catalog cases cover the corrected EP1809-0021/EP2809-0021 names and the EL3078 Real32 PDO representation.
Use one task and do not copy the suite while its consumers borrow the suite-owned storage.
IO fixtures borrow the suite-owned automation root so required-parent initialization is valid.
</description>
*)

{attribute 'no_explicit_call' := 'do not call this function block directly'}
FUNCTION_BLOCK IOModelsTest EXTENDS TcUnit.FB_TestSuite
VAR_STAT
	_ClassName : STRING := __POUNAME();
END_VAR
VAR
	_PulseTrain : TOF_IOModels.EL2521;
	_CounterEncoder : TOF_IOModels.EL5152;
	_LatchedEncoder : TOF_IOModels.EL5151;
	_PowerMeasurement : TOF_IOModels.EL3413_EX;
	_GlobalStatusPowerMeasurement : TOF_IOModels.EL3403;
	_DirectPowerMeasurement : TOF_IOModels.EL3433;
	_Counter : TOF_IOModels.EL1502;
	_Load : TOF_IOModels.EL3356;
	_Pwm : TOF_IOModels.EL2502;
	_Serial : TOF_IOModels.EL6022;
	_DiscreteOutput : TOF_IOModels.EP2624_0002_EX;
	_SixteenChannelInput : TOF_IOModels.EP1809_0021_EX;
	_SixteenChannelOutput : TOF_IOModels.EP2809_0021_EX;
	_MultiRangeInput : TOF_IOModels.EL3078;
	_FieldAnalogInput : TOF_IOModels.EP3174_0002_EX;
	_FieldAnalogOutput : TOF_IOModels.EP4174_0002_EX;
	_FieldSerial : TOF_IOModels.EP6001_0002_EX;

	//! <summary>Live parent borrowed by the persistent IO consumers.</summary>
	_AutomationRoot : MockAutomationController(name := "IOModelsRoot");
	_Converter : TOF_Devices_IO.DirectAnalogValueConverter;
	_DintInput : TOF_Devices_IO.AnalogInput(name := "DintModelInput", parent := _AutomationRoot, converter := _Converter);
	_RealInput : TOF_Devices_IO.AnalogInput(name := "RealModelInput", parent := _AutomationRoot, converter := _Converter);
	//! <summary>Persistent ordinary storage for simulated inputs; capacity is guarded before access.</summary>
	_DintStorage : ARRAY [0..31] OF BYTE;
	_RealStorage : ARRAY [0..31] OF BYTE;
	_UnboundDint : REFERENCE TO TOF_IOModels.ANALOG_INPUT_DINT_CHANNEL;
	_UnboundReal : REFERENCE TO TOF_IOModels.ANALOG_INPUT_REAL_CHANNEL;
END_VAR]]></Declaration>
    <Implementation>
      <ST><![CDATA[testPulseTrain();
testEncoderChannels();
testPowerMeasurement();
testAuxiliary();
testCounterAndLoad();
testSerialAndDiagnostics();
testDiscreteCatalog();
testAnalogRepresentations();
testDintBinding();
testRealBinding();]]></ST>
    </Implementation>
    <Property Name="ClassName" Id="{4075a133-1ee4-4c20-b497-7b9ae22b70ad}">
      <Declaration><![CDATA[//! <summary>Borrows the static concrete suite name; callers must not modify it.</summary>
{attribute 'monitoring' := 'call'}
PROPERTY ClassName : REFERENCE TO STRING]]></Declaration>
      <Get Name="Get" Id="{0f77ad29-664d-4d04-8420-f6d39bf474d0}">
        <Declaration><![CDATA[]]></Declaration>
        <Implementation><ST><![CDATA[ClassName REF= _ClassName;]]></ST></Implementation>
      </Get>
    </Property>
    <Property Name="NamespaceName" Id="{a4d709d7-fa7e-4804-8b03-362999478a7b}">
      <Declaration><![CDATA[//! <summary>Borrows project namespace storage for the suite lifetime; callers must not modify it.</summary>
{attribute 'monitoring' := 'call'}
PROPERTY NamespaceName : REFERENCE TO STRING]]></Declaration>
      <Get Name="Get" Id="{ebcc2d62-1508-4096-b5de-68785bead295}">
        <Declaration><![CDATA[]]></Declaration>
        <Implementation><ST><![CDATA[NamespaceName REF= CurrentNamespace.Name;]]></ST></Implementation>
      </Get>
    </Property>
    <Method Name="checkField" Id="{e27ca8c9-a144-4128-bc7c-54834e7e5382}">
      <Declaration><![CDATA[(*!
<summary>Compares the compiler-provided field descriptor with an independent PDO type/width expectation.</summary>
<description>Does not dereference or retain the ANY payload. Every caller passes a persistent field variable.</description>
<param name="value">Field variable whose IEC representation is inspected.</param>
<param name="expectedType">IEC type class required by the selected PDO.</param>
<param name="expectedSize">Required PDO field width in bytes, excluding aggregate padding.</param>
<param name="fieldName">Field identifier included in assertion diagnostics.</param>
*)
METHOD PRIVATE checkField
VAR_INPUT
	value : ANY;
	expectedType : __SYSTEM.TYPE_CLASS;
	expectedSize : DINT;
	fieldName : STRING(255);
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[AssertEquals_UDINT(
	Expected := TO_UDINT(expectedType),
	Actual := TO_UDINT(value.TypeClass),
	Message := fieldName
);
AssertEquals_DINT(
	Expected := expectedSize,
	Actual := value.diSize,
	Message := fieldName
);]]></ST>
      </Implementation>
    </Method>
    <Method Name="testPulseTrain" Id="{18661af0-82d4-4a0b-8a70-7090e4f5e2b7}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testPulseTrain

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testPulseTrain');

checkField(
	value := _PulseTrain.Ch1.Out.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PulseTrain.Ch1.Out.Control'
);
checkField(
	value := _PulseTrain.Ch1.Out.Frequency,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UINT,
	expectedSize := 2,
	fieldName := '_PulseTrain.Ch1.Out.Frequency'
);
checkField(
	value := _PulseTrain.Ch1.Out.TargetCounterValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_PulseTrain.Ch1.Out.TargetCounterValue'
);
checkField(
	value := _PulseTrain.Ch1.Out.CounterControl,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PulseTrain.Ch1.Out.CounterControl'
);
checkField(
	value := _PulseTrain.Ch1.Out.SetCounterValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_PulseTrain.Ch1.Out.SetCounterValue'
);
checkField(
	value := _PulseTrain.Ch1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PulseTrain.Ch1.In.Status'
);
checkField(
	value := _PulseTrain.Ch1.In.CounterStatus,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PulseTrain.Ch1.In.CounterStatus'
);
checkField(
	value := _PulseTrain.Ch1.In.CounterValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_PulseTrain.Ch1.In.CounterValue'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testEncoderChannels" Id="{4d2eaa3d-9419-476c-a425-b501466425aa}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testEncoderChannels

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testEncoderChannels');

checkField(
	value := _CounterEncoder.Ch1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_CounterEncoder.Ch1.In.Status'
);
checkField(
	value := _CounterEncoder.Ch1.In.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_CounterEncoder.Ch1.In.Value'
);
checkField(
	value := _CounterEncoder.Ch2.In.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_CounterEncoder.Ch2.In.Value'
);
checkField(
	value := _CounterEncoder.Ch1.Out.SetValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_CounterEncoder.Ch1.Out.SetValue'
);
checkField(
	value := _LatchedEncoder.Ch1.In.Latch,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_LatchedEncoder.Ch1.In.Latch'
);
checkField(
	value := _LatchedEncoder.Ch1.Out.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_LatchedEncoder.Ch1.Out.Control'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testPowerMeasurement" Id="{f0895dc0-d2d8-4890-a0f9-c522bd5bb2f1}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testPowerMeasurement

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testPowerMeasurement');

checkField(
	value := _PowerMeasurement.L1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PowerMeasurement.L1.In.Status'
);
checkField(
	value := _PowerMeasurement.L1.In.Current,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_PowerMeasurement.L1.In.Current'
);
checkField(
	value := _PowerMeasurement.L1.In.Voltage,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_PowerMeasurement.L1.In.Voltage'
);
checkField(
	value := _PowerMeasurement.L1.In.ActivePower,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_PowerMeasurement.L1.In.ActivePower'
);
checkField(
	value := _PowerMeasurement.L1.In.Index,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_USINT,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.L1.In.Index'
);
checkField(
	value := _PowerMeasurement.L1.In.VariantValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_PowerMeasurement.L1.In.VariantValue'
);
checkField(
	value := _GlobalStatusPowerMeasurement.L1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_GlobalStatusPowerMeasurement.L1.In.Status'
);
checkField(
	value := _GlobalStatusPowerMeasurement.L1.In.Current,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_GlobalStatusPowerMeasurement.L1.In.Current'
);
checkField(
	value := _GlobalStatusPowerMeasurement.L1.In.Voltage,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_GlobalStatusPowerMeasurement.L1.In.Voltage'
);
checkField(
	value := _GlobalStatusPowerMeasurement.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_GlobalStatusPowerMeasurement.Status'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testAuxiliary" Id="{a2cf92e6-b798-4e27-b5e3-c954e312296d}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testAuxiliary

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testAuxiliary');

checkField(
	value := _PowerMeasurement.Auxiliary.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_PowerMeasurement.Auxiliary.In.Status'
);
checkField(
	value := _PowerMeasurement.Auxiliary.In.Index,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_USINT,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.Auxiliary.In.Index'
);
checkField(
	value := _PowerMeasurement.Auxiliary.In.Channel,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_USINT,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.Auxiliary.In.Channel'
);
checkField(
	value := _PowerMeasurement.Auxiliary.In.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_PowerMeasurement.Auxiliary.In.Value'
);
checkField(
	value := _PowerMeasurement.Auxiliary.Out.Index,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_USINT,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.Auxiliary.Out.Index'
);
checkField(
	value := _PowerMeasurement.Auxiliary.Out.Channel,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_USINT,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.Auxiliary.Out.Channel'
);
checkField(
	value := _DirectPowerMeasurement.Auxiliary.In.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_DirectPowerMeasurement.Auxiliary.In.Value'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testCounterAndLoad" Id="{98f3d1ef-d03a-4cbb-b92d-2b6debc25da0}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testCounterAndLoad

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testCounterAndLoad');

checkField(
	value := _Counter.Ch1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Counter.Ch1.In.Status'
);
checkField(
	value := _Counter.Ch1.In.CounterValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_Counter.Ch1.In.CounterValue'
);
checkField(
	value := _Counter.Ch1.Out.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Counter.Ch1.Out.Control'
);
checkField(
	value := _Counter.Ch1.Out.SetCounterValue,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UDINT,
	expectedSize := 4,
	fieldName := '_Counter.Ch1.Out.SetCounterValue'
);
checkField(
	value := _Load.Ch1.In.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Load.Ch1.In.Status'
);
checkField(
	value := _Load.Ch1.In.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_DINT,
	expectedSize := 4,
	fieldName := '_Load.Ch1.In.Value'
);
checkField(
	value := _Load.Ch1.Out.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Load.Ch1.Out.Control'
);
checkField(
	value := _Pwm.Ch1.DutyCycle,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_INT,
	expectedSize := 2,
	fieldName := '_Pwm.Ch1.DutyCycle'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testSerialAndDiagnostics" Id="{d4ab624e-4e5e-4dba-b09c-492347372b09}">
      <Declaration><![CDATA[(*!
<summary>Checks field widths and IEC representations against the selected Beckhoff PDO specification.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testSerialAndDiagnostics

VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testSerialAndDiagnostics');

checkField(
	value := _Serial.Ch1.InData.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Serial.Ch1.InData.Status'
);
checkField(
	value := _Serial.Ch1.OutData.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_Serial.Ch1.OutData.Control'
);
checkField(
	value := _PowerMeasurement.WcState,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.WcState'
);
checkField(
	value := _PowerMeasurement.InputToggle,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_PowerMeasurement.InputToggle'
);
checkField(
	value := _PowerMeasurement.State,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UINT,
	expectedSize := 2,
	fieldName := '_PowerMeasurement.State'
);
checkField(
	value := _DiscreteOutput.WcState,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_DiscreteOutput.WcState'
);
checkField(
	value := _DiscreteOutput.State,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UINT,
	expectedSize := 2,
	fieldName := '_DiscreteOutput.State'
);
AssertEquals_UDINT(
	Expected := 22,
	Actual := SIZEOF(_Serial.Ch1.InData.Data),
	Message := 'Serial receive payload is 22 bytes'
);
AssertEquals_UDINT(
	Expected := 22,
	Actual := SIZEOF(_Serial.Ch1.OutData.Data),
	Message := 'Serial transmit payload is 22 bytes'
);
AssertEquals_UDINT(
	Expected := 8,
	Actual := SIZEOF(_PowerMeasurement.AdsAddr),
	Message := 'ADS address is NetId plus port'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testDintBinding" Id="{22c983e0-25a2-4a9d-bb15-d2b68a1192a4}">
      <Declaration><![CDATA[(*!
<summary>Checks live signed/fractional compound input binding, recovery, unbinding and source preservation.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testDintBinding
VAR
	channel : POINTER TO TOF_IOModels.ANALOG_INPUT_DINT_CHANNEL;
	rawValue : DINT;
	rawStatus : WORD;
	valueOffset : UDINT;
	statusOffset : UDINT;
	originalBytes : ARRAY [0..31] OF BYTE;
	i : DINT;
END_VAR
VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testDintBinding');

channel := ADR(_DintStorage);

IF SIZEOF(channel^) > SIZEOF(_DintStorage) THEN
	AssertTrue(
		Condition := FALSE,
		Message := 'Simulated channel storage is too small'
	);
	testFinished := TRUE;
	TEST_FINISHED();
	RETURN;
END_IF

valueOffset := TO_UDINT(ADR(channel^.Value) - ADR(channel^));
statusOffset := TO_UDINT(ADR(channel^.Status) - ADR(channel^));
rawValue := DINT#-123456789;
rawStatus := WORD#0;
Tc2_System.MEMCPY(
	destAddr := ADR(_DintStorage[valueOffset]),
	srcAddr := ADR(rawValue),
	n := SIZEOF(rawValue)
);
Tc2_System.MEMCPY(
	destAddr := ADR(_DintStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);

FOR i := 0 TO 31 DO
	originalBytes[i] := _DintStorage[i];
END_FOR

_DintInput.Initialize();
_DintInput.BindToInt32IO(rawValues := channel^);
_DintInput.ProcessInput();
AssertTrue(
	Condition := _DintInput.BoundToIO,
	Message := 'Valid channel must bind'
);
AssertEquals_LREAL(
	Expected := LREAL#-123456789.0,
	Actual := _DintInput.Value,
	Delta := 0.0,
	Message := 'Signed or fractional raw value must survive binding'
);

FOR i := 0 TO 31 DO
	AssertEquals_BYTE(
		Expected := originalBytes[i],
		Actual := _DintStorage[i],
		Message := 'Binding and processing must preserve the entire source buffer'
	);
END_FOR

rawStatus := WORD#16#0040;
Tc2_System.MEMCPY(
	destAddr := ADR(_DintStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);
_DintInput.ProcessInput();
AssertTrue(
	Condition := _DintInput.HasError,
	Message := 'Live channel error must be reported'
);
_DintInput.BindToInt32IO(rawValues := _UnboundDint);
_DintInput.ProcessInput();
AssertFalse(
	Condition := _DintInput.BoundToIO,
	Message := 'Invalid reference must unbind value'
);
AssertFalse(
	Condition := _DintInput.Status.Error,
	Message := 'Invalid reference must unbind status'
);

rawValue := DINT#7654321;
rawStatus := WORD#0;
Tc2_System.MEMCPY(
	destAddr := ADR(_DintStorage[valueOffset]),
	srcAddr := ADR(rawValue),
	n := SIZEOF(rawValue)
);
Tc2_System.MEMCPY(
	destAddr := ADR(_DintStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);

FOR i := 0 TO 31 DO
	originalBytes[i] := _DintStorage[i];
END_FOR

_DintInput.BindToInt32IO(rawValues := channel^);
_DintInput.ProcessInput();
AssertTrue(
	Condition := _DintInput.BoundToIO,
	Message := 'Recovered channel must bind again'
);
AssertEquals_LREAL(
	Expected := LREAL#7654321.0,
	Actual := _DintInput.Value,
	Delta := 0.0,
	Message := 'Rebinding must read the updated source'
);
AssertFalse(
	Condition := _DintInput.HasError,
	Message := 'Rebinding to recovered status must clear error'
);
_DintInput.BindToInt32IO(rawValues := _UnboundDint);

FOR i := 0 TO 31 DO
	AssertEquals_BYTE(
		Expected := originalBytes[i],
		Actual := _DintStorage[i],
		Message := 'Rebinding, processing and unbinding must preserve source bytes'
	);
END_FOR

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testRealBinding" Id="{ffb65c6f-d713-4172-9310-56421a6325b5}">
      <Declaration><![CDATA[(*!
<summary>Checks live signed/fractional compound input binding, recovery, unbinding and source preservation.</summary>
<description>Checks an independent PDO specification or simulated input; no EtherCAT target is accessed.</description>
*)
METHOD PRIVATE testRealBinding
VAR
	channel : POINTER TO TOF_IOModels.ANALOG_INPUT_REAL_CHANNEL;
	rawValue : REAL;
	rawStatus : WORD;
	valueOffset : UDINT;
	statusOffset : UDINT;
	originalBytes : ARRAY [0..31] OF BYTE;
	i : DINT;
END_VAR
VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testRealBinding');

channel := ADR(_RealStorage);

IF SIZEOF(channel^) > SIZEOF(_RealStorage) THEN
	AssertTrue(
		Condition := FALSE,
		Message := 'Simulated channel storage is too small'
	);
	testFinished := TRUE;
	TEST_FINISHED();
	RETURN;
END_IF

valueOffset := TO_UDINT(ADR(channel^.Value) - ADR(channel^));
statusOffset := TO_UDINT(ADR(channel^.Status) - ADR(channel^));
rawValue := REAL#-12.75;
rawStatus := WORD#0;
Tc2_System.MEMCPY(
	destAddr := ADR(_RealStorage[valueOffset]),
	srcAddr := ADR(rawValue),
	n := SIZEOF(rawValue)
);
Tc2_System.MEMCPY(
	destAddr := ADR(_RealStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);

FOR i := 0 TO 31 DO
	originalBytes[i] := _RealStorage[i];
END_FOR

_RealInput.Initialize();
_RealInput.BindToReal32IO(rawValues := channel^);
_RealInput.ProcessInput();
AssertTrue(
	Condition := _RealInput.BoundToIO,
	Message := 'Valid channel must bind'
);
AssertEquals_LREAL(
	Expected := LREAL#-12.75,
	Actual := _RealInput.Value,
	Delta := 0.0,
	Message := 'Signed or fractional raw value must survive binding'
);

FOR i := 0 TO 31 DO
	AssertEquals_BYTE(
		Expected := originalBytes[i],
		Actual := _RealStorage[i],
		Message := 'Binding and processing must preserve the entire source buffer'
	);
END_FOR

rawStatus := WORD#16#0040;
Tc2_System.MEMCPY(
	destAddr := ADR(_RealStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);
_RealInput.ProcessInput();
AssertTrue(
	Condition := _RealInput.HasError,
	Message := 'Live channel error must be reported'
);
_RealInput.BindToReal32IO(rawValues := _UnboundReal);
_RealInput.ProcessInput();
AssertFalse(
	Condition := _RealInput.BoundToIO,
	Message := 'Invalid reference must unbind value'
);
AssertFalse(
	Condition := _RealInput.Status.Error,
	Message := 'Invalid reference must unbind status'
);

rawValue := REAL#23.5;
rawStatus := WORD#0;
Tc2_System.MEMCPY(
	destAddr := ADR(_RealStorage[valueOffset]),
	srcAddr := ADR(rawValue),
	n := SIZEOF(rawValue)
);
Tc2_System.MEMCPY(
	destAddr := ADR(_RealStorage[statusOffset]),
	srcAddr := ADR(rawStatus),
	n := SIZEOF(rawStatus)
);

FOR i := 0 TO 31 DO
	originalBytes[i] := _RealStorage[i];
END_FOR

_RealInput.BindToReal32IO(rawValues := channel^);
_RealInput.ProcessInput();
AssertTrue(
	Condition := _RealInput.BoundToIO,
	Message := 'Recovered channel must bind again'
);
AssertEquals_LREAL(
	Expected := LREAL#23.5,
	Actual := _RealInput.Value,
	Delta := 0.0,
	Message := 'Rebinding must read the updated source'
);
AssertFalse(
	Condition := _RealInput.HasError,
	Message := 'Rebinding to recovered status must clear error'
);
_RealInput.BindToReal32IO(rawValues := _UnboundReal);

FOR i := 0 TO 31 DO
	AssertEquals_BYTE(
		Expected := originalBytes[i],
		Actual := _RealStorage[i],
		Message := 'Rebinding, processing and unbinding must preserve source bytes'
	);
END_FOR

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testDiscreteCatalog" Id="{ab474bbe-8977-4023-929d-088d80e9c218}">
      <Declaration><![CDATA[(*!
<summary>Checks the corrected 16-channel EP product types and their boundary endpoints.</summary>
<description>
Uses Beckhoff ESI endpoint expectations; actual linking and mailbox absence require XAE inspection.
</description>
*)
METHOD PRIVATE testDiscreteCatalog
VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testDiscreteCatalog');

checkField(
	value := _SixteenChannelInput.Ch01,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelInput.Ch01'
);
checkField(
	value := _SixteenChannelInput.Ch16,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelInput.Ch16'
);
checkField(
	value := _SixteenChannelInput.WcState,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelInput.WcState'
);
checkField(
	value := _SixteenChannelInput.InputToggle,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelInput.InputToggle'
);
checkField(
	value := _SixteenChannelInput.State,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UINT,
	expectedSize := 2,
	fieldName := '_SixteenChannelInput.State'
);
checkField(
	value := _SixteenChannelOutput.Ch01,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelOutput.Ch01'
);
checkField(
	value := _SixteenChannelOutput.Ch16,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelOutput.Ch16'
);
checkField(
	value := _SixteenChannelOutput.WcState,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_SixteenChannelOutput.WcState'
);
checkField(
	value := _SixteenChannelOutput.State,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_UINT,
	expectedSize := 2,
	fieldName := '_SixteenChannelOutput.State'
);
checkField(
	value := _DiscreteOutput.Ch1,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_DiscreteOutput.Ch1'
);
checkField(
	value := _DiscreteOutput.Ch4,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_BOOL,
	expectedSize := 1,
	fieldName := '_DiscreteOutput.Ch4'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
    <Method Name="testAnalogRepresentations" Id="{7c169933-3ad5-4c19-a320-1976604f4c7c}">
      <Declaration><![CDATA[(*!
<summary>Checks EL3078 Real32 and the preserved analog/serial EP endpoints.</summary>
<description>
Uses Beckhoff ESI endpoint expectations; actual linking and mailbox absence require XAE inspection.
</description>
*)
METHOD PRIVATE testAnalogRepresentations
VAR_INST
	testFinished : BOOL;
END_VAR]]></Declaration>
      <Implementation>
        <ST><![CDATA[IF testFinished THEN
	RETURN;
END_IF

TEST(TestName := 'testAnalogRepresentations');

checkField(
	value := _MultiRangeInput.Ch1.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_MultiRangeInput.Ch1.Status'
);
checkField(
	value := _MultiRangeInput.Ch1.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_REAL,
	expectedSize := 4,
	fieldName := '_MultiRangeInput.Ch1.Value'
);
checkField(
	value := _MultiRangeInput.Ch8.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_MultiRangeInput.Ch8.Status'
);
checkField(
	value := _MultiRangeInput.Ch8.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_REAL,
	expectedSize := 4,
	fieldName := '_MultiRangeInput.Ch8.Value'
);
checkField(
	value := _FieldAnalogInput.Ch4.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_FieldAnalogInput.Ch4.Status'
);
checkField(
	value := _FieldAnalogInput.Ch4.Value,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_INT,
	expectedSize := 2,
	fieldName := '_FieldAnalogInput.Ch4.Value'
);
checkField(
	value := _FieldAnalogOutput.Ch4,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_INT,
	expectedSize := 2,
	fieldName := '_FieldAnalogOutput.Ch4'
);
checkField(
	value := _FieldSerial.Ch1.InData.Status,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_FieldSerial.Ch1.InData.Status'
);
checkField(
	value := _FieldSerial.Ch1.OutData.Control,
	expectedType := __SYSTEM.TYPE_CLASS.TYPE_WORD,
	expectedSize := 2,
	fieldName := '_FieldSerial.Ch1.OutData.Control'
);

AssertEquals_UDINT(
	Expected := 8,
	Actual := SIZEOF(_FieldAnalogInput.AdsAddr),
	Message := '_FieldAnalogInput retains the supported CoE ADS endpoint'
);
AssertEquals_UDINT(
	Expected := 8,
	Actual := SIZEOF(_FieldAnalogOutput.AdsAddr),
	Message := '_FieldAnalogOutput retains the supported CoE ADS endpoint'
);
AssertEquals_UDINT(
	Expected := 8,
	Actual := SIZEOF(_FieldSerial.AdsAddr),
	Message := '_FieldSerial retains the supported CoE ADS endpoint'
);

testFinished := TRUE;
TEST_FINISHED();]]></ST>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>